{
    "baseKV": 4.16,
    "baseMVA": 10.0,
    "branch": {
        "1": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                4.181248558604806e-07,
                4.181248558604806e-07,
                4.181248558604806e-07
            ],
            "b_to": [
                4.181248558604806e-07,
                4.181248558604806e-07,
                4.181248558604806e-07
            ],
            "br_r": [
                [
                    0.07584457054363904,
                    0.034146472818047335,
                    0.034584250184911236
                ],
                [
                    0.034146472818047335,
                    0.07387458394970414,
                    0.03359925110946746
                ],
                [
                    0.034584250184911236,
                    0.03359925110946746,
                    0.07472824981508876
                ]
            ],
            "br_x": [
                [
                    0.2228057969674556,
                    0.1098159439718935,
                    0.09272081869452663
                ],
                [
                    0.1098159439718935,
                    0.22935049926035506,
                    0.08424986131656804
                ],
                [
                    0.09272081869452663,
                    0.08424986131656804,
                    0.22650494637573965
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 1,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 1,
            "length": 609.6,
            "name": "650632",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 2,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "10": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                0.001,
                5.1897327941808734e-08
            ],
            "b_to": [
                0.001,
                0.001,
                5.1897327941808734e-08
            ],
            "br_r": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.043641821144600586
                ]
            ],
            "br_x": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.04424266711353549
                ]
            ],
            "current_rating_a": [
                0.0,
                0.0,
                0.28821325437946116
            ],
            "f_bus": 11,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 10,
            "length": 91.44,
            "name": "684611",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 12,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "11": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                1.1664542466655795e-05,
                0.001,
                0.001
            ],
            "b_to": [
                1.1664542466655795e-05,
                0.001,
                0.001
            ],
            "br_r": [
                [
                    0.11754266826923075,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "br_x": [
                [
                    0.044863216531065085,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.0,
                0.0
            ],
            "f_bus": 11,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 11,
            "length": 243.84,
            "name": "684652",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 13,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "12": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                5.4367145825963525e-09,
                5.4367145825963525e-09,
                5.4367145825963525e-09
            ],
            "b_to": [
                5.4367145825963525e-09,
                5.4367145825963525e-09,
                5.4367145825963525e-09
            ],
            "br_r": [
                [
                    5.7784763313609474e-08,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    5.7784763313609474e-08,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    5.7784763313609474e-08
                ]
            ],
            "br_x": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 4,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 12,
            "length": 0.00030480000000000004,
            "name": "671692",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 9,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "13": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                0.001,
                0.001
            ],
            "b_to": [
                0.001,
                0.001,
                0.001
            ],
            "br_r": [
                [
                    0.001,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.001,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.001
                ]
            ],
            "br_x": [
                [
                    0.008,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.008,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.008
                ]
            ],
            "current_rating_a": [
                0.8660254037844386,
                0.8660254037844386,
                0.8660254037844386
            ],
            "f_bus": 14,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 13,
            "length": 0,
            "name": "sub",
            "nominal_voltages": [
                115.0,
                4.16
            ],
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 15,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "true"
        },
        "14": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                0.001,
                0.001
            ],
            "b_to": [
                0.001,
                0.001,
                0.001
            ],
            "br_r": [
                [
                    0.01,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.01,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.01
                ]
            ],
            "br_x": [
                [
                    0.01,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.01,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.01
                ]
            ],
            "current_rating_a": [
                0.8656789936229247,
                0.8656789936229247,
                0.8656789936229247
            ],
            "f_bus": 15,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 14,
            "length": 0,
            "name": "reg1",
            "nominal_voltages": [
                2.4,
                2.4
            ],
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 1,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "true"
        },
        "15": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                0.001,
                0.001
            ],
            "b_to": [
                0.001,
                0.001,
                0.001
            ],
            "br_r": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "br_x": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "current_rating_a": [
                0.8656789936229247,
                0.8656789936229247,
                0.8656789936229247
            ],
            "f_bus": 15,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 15,
            "length": 0,
            "name": "reg2",
            "nominal_voltages": [],
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 1,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "true"
        },
        "16": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                0.001,
                0.001
            ],
            "b_to": [
                0.001,
                0.001,
                0.001
            ],
            "br_r": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "br_x": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ]
            ],
            "current_rating_a": [
                0.8656789936229247,
                0.8656789936229247,
                0.8656789936229247
            ],
            "f_bus": 15,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 16,
            "length": 0,
            "name": "reg3",
            "nominal_voltages": [],
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 1,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "true"
        },
        "17": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                0.001,
                0.001
            ],
            "b_to": [
                0.001,
                0.001,
                0.001
            ],
            "br_r": [
                [
                    1.1,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    1.1,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    1.1
                ]
            ],
            "br_x": [
                [
                    2.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    2.0,
                    0.0
                ],
                [
                    0.0,
                    0.0,
                    2.0
                ]
            ],
            "current_rating_a": [
                0.08660254037844385,
                0.08660254037844385,
                0.08660254037844385
            ],
            "f_bus": 6,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 17,
            "length": 0,
            "name": "xfm1",
            "nominal_voltages": [
                4.16,
                0.48
            ],
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 16,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "true"
        },
        "2": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                2.3137015951835396e-08,
                2.3137015951835396e-08,
                2.3137015951835396e-08
            ],
            "b_to": [
                2.3137015951835396e-08,
                2.3137015951835396e-08,
                2.3137015951835396e-08
            ],
            "br_r": [
                [
                    0.025294164276303623,
                    0.011387848684818786,
                    0.0115338474366679
                ],
                [
                    0.011387848684818786,
                    0.02463717374722633,
                    0.011205350245007396
                ],
                [
                    0.0115338474366679,
                    0.011205350245007396,
                    0.0249218713133321
                ]
            ],
            "br_x": [
                [
                    0.07430573328864644,
                    0.036623617314626475,
                    0.030922393034624625
                ],
                [
                    0.036623617314626475,
                    0.07648839150332841,
                    0.028097328749075445
                ],
                [
                    0.030922393034624625,
                    0.028097328749075445,
                    0.07553939961630916
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 2,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 2,
            "length": 203.3016,
            "name": "632670",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 3,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "3": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                9.825059143041068e-08,
                9.825059143041068e-08,
                9.825059143041068e-08
            ],
            "b_to": [
                9.825059143041068e-08,
                9.825059143041068e-08,
                9.825059143041068e-08
            ],
            "br_r": [
                [
                    0.050550406267335424,
                    0.02275862413322855,
                    0.023050402748243343
                ],
                [
                    0.02275862413322855,
                    0.04923741020247781,
                    0.02239390086446006
                ],
                [
                    0.023050402748243343,
                    0.02239390086446006,
                    0.04980637850175665
                ]
            ],
            "br_x": [
                [
                    0.14850006367880916,
                    0.073192326657267,
                    0.06179842565990199
                ],
                [
                    0.073192326657267,
                    0.15286210775702666,
                    0.0561525325674926
                ],
                [
                    0.06179842565990199,
                    0.0561525325674926,
                    0.15096554675943047
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 3,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 3,
            "length": 406.2984,
            "name": "670671",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 4,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "4": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                4.767835464026284e-08,
                4.767835464026284e-08,
                4.767835464026284e-08
            ],
            "b_to": [
                4.767835464026284e-08,
                4.767835464026284e-08,
                4.767835464026284e-08
            ],
            "br_r": [
                [
                    0.03792228527181952,
                    0.017073236409023668,
                    0.017292125092455618
                ],
                [
                    0.017073236409023668,
                    0.03693729197485207,
                    0.01679962555473373
                ],
                [
                    0.017292125092455618,
                    0.01679962555473373,
                    0.03736412490754438
                ]
            ],
            "br_x": [
                [
                    0.1114028984837278,
                    0.05490797198594675,
                    0.046360409347263314
                ],
                [
                    0.05490797198594675,
                    0.11467524963017753,
                    0.04212493065828402
                ],
                [
                    0.046360409347263314,
                    0.04212493065828402,
                    0.11325247318786982
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 4,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 4,
            "length": 304.8,
            "name": "671680",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 5,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "5": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                1.6100111985539647e-08,
                1.6100111985539647e-08,
                1.6100111985539647e-08
            ],
            "b_to": [
                1.6100111985539647e-08,
                1.6100111985539647e-08,
                1.6100111985539647e-08
            ],
            "br_r": [
                [
                    0.041183720876479285,
                    0.008646062546227809,
                    0.008536618204511834
                ],
                [
                    0.008646062546227809,
                    0.040904620469674545,
                    0.008399812777366865
                ],
                [
                    0.008536618204511834,
                    0.008399812777366865,
                    0.0406912213387574
                ]
            ],
            "br_x": [
                [
                    0.06464846639238166,
                    0.023180204673631657,
                    0.027453985992973374
                ],
                [
                    0.023180204673631657,
                    0.06557328263683432,
                    0.02106246532914201
                ],
                [
                    0.027453985992973374,
                    0.02106246532914201,
                    0.06627918130547338
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 2,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 5,
            "length": 152.4,
            "name": "632633",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 6,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "6": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                8.649554656968124e-08,
                8.649554656968124e-08
            ],
            "b_to": [
                0.001,
                8.649554656968124e-08,
                8.649554656968124e-08
            ],
            "br_r": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.07274731878698225,
                    0.01130554849297337
                ],
                [
                    0.0,
                    0.01130554849297337,
                    0.07244088618713017
                ]
            ],
            "br_x": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.07371590698964497,
                    0.025122830182137575
                ],
                [
                    0.0,
                    0.025122830182137575,
                    0.07425217848557691
                ]
            ],
            "current_rating_a": [
                0.0,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 2,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 6,
            "length": 152.4,
            "name": "632645",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 7,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "7": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                0.001,
                5.1897327941808734e-08,
                5.1897327941808734e-08
            ],
            "b_to": [
                0.001,
                5.1897327941808734e-08,
                5.1897327941808734e-08
            ],
            "br_r": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.04364839127218934,
                    0.006783329095784023
                ],
                [
                    0.0,
                    0.006783329095784023,
                    0.0434645317122781
                ]
            ],
            "br_x": [
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.0,
                    0.04422954419378698,
                    0.015073698109282543
                ],
                [
                    0.0,
                    0.015073698109282543,
                    0.044551307091346144
                ]
            ],
            "current_rating_a": [
                0.0,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 7,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 7,
            "length": 91.44,
            "name": "645646",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 8,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "8": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                2.44563388633131e+56,
                2.44563388633131e+56,
                2.44563388633131e+56
            ],
            "b_to": [
                2.44563388633131e+56,
                2.44563388633131e+56,
                2.44563388633131e+56
            ],
            "br_r": [
                [
                    0.043324501895340234,
                    0.017427615916235206,
                    0.015510927098742603
                ],
                [
                    0.017427615916235206,
                    0.04277332193047337,
                    0.017427615916235206
                ],
                [
                    0.015510927098742603,
                    0.017427615916235206,
                    0.043324501895340234
                ]
            ],
            "br_x": [
                [
                    0.02398746070636095,
                    0.001514910491401627,
                    -0.0010079997226331361
                ],
                [
                    0.001514910491401627,
                    0.021708019369452658,
                    0.001514910491401627
                ],
                [
                    -0.0010079997226331361,
                    0.001514910491401627,
                    0.02398746070636095
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.28821325437946116,
                0.28821325437946116
            ],
            "f_bus": 9,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 8,
            "length": 152.4,
            "name": "692675",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 10,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        },
        "9": {
            "angmax": [
                1.0472,
                1.0472,
                1.0472
            ],
            "angmin": [
                -1.0472,
                -1.0472,
                -1.0472
            ],
            "b_fr": [
                5.1897327941808734e-08,
                0.001,
                5.1897327941808734e-08
            ],
            "b_to": [
                5.1897327941808734e-08,
                0.001,
                5.1897327941808734e-08
            ],
            "br_r": [
                [
                    0.0434645317122781,
                    0.0,
                    0.006783329095784023
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.006783329095784023,
                    0.0,
                    0.04364839127218934
                ]
            ],
            "br_x": [
                [
                    0.044551307091346144,
                    0.0,
                    0.015073698109282543
                ],
                [
                    0.0,
                    0.0,
                    0.0
                ],
                [
                    0.015073698109282543,
                    0.0,
                    0.04422954419378698
                ]
            ],
            "current_rating_a": [
                0.28821325437946116,
                0.0,
                0.28821325437946116
            ],
            "f_bus": 4,
            "g_fr": [
                0.001,
                0.001,
                0.001
            ],
            "g_to": [
                0.001,
                0.001,
                0.001
            ],
            "index": 9,
            "length": 91.44,
            "name": "671684",
            "nominal_voltage": 4160.0,
            "shift": [
                0.0,
                0.0,
                0.0
            ],
            "status": 1,
            "t_bus": 11,
            "tap": [
                1.0,
                1.0,
                1.0
            ],
            "transformer": "false"
        }
    },
    "bus": {
        "1": {
            "bus_type": 1,
            "index": 1,
            "name": "rg60",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                 0.000,
                -2.094,
                2.094
            ],
            "vm": [
                1.056,
                1.0374,
                1.056
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "10": {
            "bus_type": 1,
            "index": 10,
            "name": "675",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.097,
                -2.139,
                2.024
            ],
            "vm": [
                0.9762,
                1.0426,
                0.96294
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "11": {
            "bus_type": 1,
            "index": 11,
            "name": "684",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.094,
                 0.000,
                2.022
            ],
            "vm": [
                0.9808,
                0.0,
                0.96284
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "12": {
            "bus_type": 1,
            "index": 12,
            "name": "611",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                 0.000,
                 0.000,
                2.019
            ],
            "vm": [
                0.0,
                0.0,
                0.96083
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "13": {
            "bus_type": 1,
            "index": 13,
            "name": "652",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.092,
                 0.000,
                0
            ],
            "vm": [
                0.9753,
                0.0,
                0.0
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "14": {
            "bus_type": 3,
            "index": 14,
            "name": "sourcebus",
            "nominal_voltage": 115000.00000000001,
            "status": 1,
            "va": [
                0.5235,
                -1.570,
                2.617
            ],
            "vm": [
                0.9999,
                0.99999,
                0.99995
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "15": {
            "bus_type": 1,
            "index": 15,
            "name": "650",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                 0.000,
                -2.094,
                2.094
            ],
            "vm": [
                0.9999,
                0.99997,
                0.99993
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "16": {
            "bus_type": 1,
            "index": 16,
            "name": "634",
            "nominal_voltage": 480.0,
            "status": 1,
            "va": [
                -0.057,
                -2.134,
                2.047
            ],
            "vm": [
                0.9871,
                1.0084,
                0.98244
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "2": {
            "bus_type": 1,
            "index": 2,
            "name": "632",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.043,
                -2.125,
                2.055
            ],
            "vm": [
                1.0143,
                1.0289,
                1.0042
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "3": {
            "bus_type": 1,
            "index": 3,
            "name": "670",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.061,
                -2.129,
                2.043
            ],
            "vm": [
                1.004,
                1.0319,
                0.98974
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "4": {
            "bus_type": 1,
            "index": 4,
            "name": "671",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.094,
                -2.136,
                2.024
            ],
            "vm": [
                0.9827,
                1.0403,
                0.96487
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "5": {
            "bus_type": 1,
            "index": 5,
            "name": "680",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.094,
                -2.136,
                2.024
            ],
            "vm": [
                0.9827,
                1.0403,
                0.96487
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "6": {
            "bus_type": 1,
            "index": 6,
            "name": "633",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.045,
                -2.125,
                2.055
            ],
            "vm": [
                1.0113,
                1.027,
                1.0015
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "7": {
            "bus_type": 1,
            "index": 7,
            "name": "645",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                 0.000,
                -2.127,
                2.055
            ],
            "vm": [
                0.0,
                1.0197,
                1.0023
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "8": {
            "bus_type": 1,
            "index": 8,
            "name": "646",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                 0.000,
                -2.129,
                2.055
            ],
            "vm": [
                0.0,
                1.018,
                1.0002
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        },
        "9": {
            "bus_type": 1,
            "index": 9,
            "name": "692",
            "nominal_voltage": 4160.0,
            "status": 1,
            "va": [
                -0.094,
                -2.136,
                2.024
            ],
            "vm": [
                0.9827,
                1.0403,
                0.96487
            ],
            "vmax": [
                1.05,
                1.05,
                1.05
            ],
            "vmin": [
                0.95,
                0.95,
                0.95
            ]
        }
    },
    "generator": {
        "1": {
            "name": "Sourcebus",
            "nominal_voltage": 4.16,
            "gen_bus": 14,
            "index": 1,
            "pg": [
               0.10,
               0.12,
               0.13
            ],
            "qg": [
               0.06,
               0.04,
               0.07
            ],
            "qmin": [
                0.0,
                0.0,
                0.0
            ],
            "qmax": [
                0.0,
                0.0,
                0.0
            ],
            "pmin": [
                0.0,
                0.0,
                0.0
            ],
            "pmax": [
                1.0,
                1.0,
                1.0
            ],
            "model": 2,
            "ncost": 3,
            "cost": [0.0, 0.0, 0.0],
            "status": 1
        }
    },
    "load": {
        "1": {
            "index": 1,
            "load_bus": 4,
            "name": "load_671",
            "pd": [
                0.0385,
                0.0385,
                0.0385
            ],
            "qd": [
                0.022004440836262004,
                0.022004440836262004,
                0.022004440836262004
            ],
            "status": 1
        },
        "2": {
            "index": 2,
            "load_bus": 16,
            "name": "load_634a",
            "pd": [
                0.016,
                0.012,
                0.012
            ],
            "qd": [
                0.011001743664233492,
                0.008999999999999998,
                0.008999999999999998
            ],
            "status": 1
        },
        "3": {
            "index": 3,
            "load_bus": 7,
            "name": "load_645",
            "pd": [
                0,
                0.017,
                0
            ],
            "qd": [
                0,
                0.012497834147251216,
                0
            ],
            "status": 1
        },
        "4": {
            "index": 4,
            "load_bus": 8,
            "name": "load_646",
            "pd": [
                0,
                0.023,
                0
            ],
            "qd": [
                0,
                0.013200822747689375,
                0
            ],
            "status": 1
        },
        "5": {
            "index": 5,
            "load_bus": 9,
            "name": "load_692",
            "pd": [
                0,
                0,
                0.017
            ],
            "qd": [
                0,
                0,
                0.015097797953009768
            ],
            "status": 1
        },
        "6": {
            "index": 6,
            "load_bus": 10,
            "name": "load_675a",
            "pd": [
                0.0485,
                0.0068,
                0.029
            ],
            "qd": [
                0.019000166417086323,
                0.006000691989929194,
                0.02119917827294185
            ],
            "status": 1
        },
        "7": {
            "index": 7,
            "load_bus": 12,
            "name": "load_611",
            "pd": [
                0,
                0,
                0.017
            ],
            "qd": [
                0,
                0,
                0.008000912020458027
            ],
            "status": 1
        },
        "8": {
            "index": 8,
            "load_bus": 13,
            "name": "load_652",
            "pd": [
                0.0128,
                0,
                0
            ],
            "qd": [
                0.008601652290241906,
                0,
                0
            ],
            "status": 1
        },
        "9": {
            "index": 9,
            "load_bus": 3,
            "name": "load_670a",
            "pd": [
                0.0017,
                0.0066,
                0.0117
            ],
            "qd": [
                0.0010001544138880404,
                0.0038003955105243774,
                0.0067994346277024855
            ],
            "status": 1
        }
    },
    "per_unit": true,
    "shunt": {
        "1": {
            "bs": [
                1.73056,
                1.73056,
                1.73056
            ],
            "gs": [
                0.001,
                0.001,
                0.001
            ],
            "index": 1,
            "name": "cap1",
            "shunt_bus": 10,
            "status": 1
        },
        "2": {
            "bs": [
                0.001,
                0.001,
                0.576
            ],
            "gs": [
                0.001,
                0.001,
                0.001
            ],
            "index": 2,
            "name": "cap2",
            "shunt_bus": 12,
            "status": 1
        }
    },
    "storage": {}
}
